source,source_detail,subtech,heat_source,size,period,variable,reference_variable,value,uncertainty,unit,reference_value,reference_unit,comment
DEA-TIPIH-2026,"Sheet 6.1 (Boiler, gas and oil), Row 7 (Efficiency at nominal load)",gas-steam-boiler,*,0.5-50 MW,2025,Input|Natural Gas,Output|Heat,1,,kWh_NG_LHV,0.94,kWh,Thermal efficiency 94% (range 92-95%); steam boiler with economiser
DEA-TIPIH-2026,"Sheet 6.1 (Boiler, gas and oil), Row 22 (Nominal investment)",gas-steam-boiler,*,0.5-50 MW,2025,CAPEX,Output Capacity|Heat,0.09,,MEUR_2024,1,MW,"Total installed cost: boiler, burner, pumps, economiser, water treatment system, chimney; Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)"
DEA-TIPIH-2026,"Sheet 6.1 (Boiler, gas and oil), Row 25 (Fixed O&M costs)",gas-steam-boiler,*,0.5-50 MW,2025,OPEX Fixed,Output Capacity|Heat,2000,,EUR_2024/a,1,MW,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 6.1 (Boiler, gas and oil), Row 26 (Variable O&M costs)",gas-steam-boiler,*,0.5-50 MW,2025,OPEX Variable,Output|Heat,1.23,,EUR_2024,1,MWh,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 6.1 (Boiler, gas and oil), Row 12 (Technical lifetime)",gas-steam-boiler,*,0.5-50 MW,2025,Lifetime,,25,,a,,,
DEA-TIPIH-2026,"Sheet 5.1a (Electric boiler, 0.4-0.69 kV, steam, 1-12 bar), Row 7 (Efficiency at nominal load)",electrode-boiler,*,1-5 MW,2025,Input|Electricity,Output|Heat,1,,kWh,0.99,kWh,Electrical efficiency 99% (range 98-100%)
DEA-TIPIH-2026,"Sheet 5.1a (Electric boiler, 0.4-0.69 kV, steam, 1-12 bar), Row 19 (Nominal investment)",electrode-boiler,*,1-5 MW,2025,CAPEX,Output Capacity|Heat,0.25,,MEUR_2024,1,MW,Low-voltage (0.4-0.69 kV) steam boiler including transformer; Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 5.1a (Electric boiler, 0.4-0.69 kV, steam, 1-12 bar), Row 19 (Nominal investment)",electrode-boiler,*,1-5 MW,2030,CAPEX,Output Capacity|Heat,0.22,,MEUR_2024,1,MW,Low-voltage (0.4-0.69 kV) steam boiler including transformer; Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 5.1a (Electric boiler, 0.4-0.69 kV, steam, 1-12 bar), Row 19 (Nominal investment)",electrode-boiler,*,1-5 MW,2035,CAPEX,Output Capacity|Heat,0.22,,MEUR_2024,1,MW,Low-voltage (0.4-0.69 kV) steam boiler including transformer; Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 5.1a (Electric boiler, 0.4-0.69 kV, steam, 1-12 bar), Row 19 (Nominal investment)",electrode-boiler,*,1-5 MW,2040,CAPEX,Output Capacity|Heat,0.22,,MEUR_2024,1,MW,Low-voltage (0.4-0.69 kV) steam boiler including transformer; Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 5.1a (Electric boiler, 0.4-0.69 kV, steam, 1-12 bar), Row 19 (Nominal investment)",electrode-boiler,*,1-5 MW,2050,CAPEX,Output Capacity|Heat,0.22,,MEUR_2024,1,MW,Low-voltage (0.4-0.69 kV) steam boiler including transformer; Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 5.1a (Electric boiler, 0.4-0.69 kV, steam, 1-12 bar), Row 22 (Fixed O&M costs)",electrode-boiler,*,1-5 MW,2025,OPEX Fixed,Output Capacity|Heat,1442,,EUR_2024/a,1,MW,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 5.1a (Electric boiler, 0.4-0.69 kV, steam, 1-12 bar), Row 22 (Fixed O&M costs)",electrode-boiler,*,1-5 MW,2030,OPEX Fixed,Output Capacity|Heat,1375,,EUR_2024/a,1,MW,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 5.1a (Electric boiler, 0.4-0.69 kV, steam, 1-12 bar), Row 22 (Fixed O&M costs)",electrode-boiler,*,1-5 MW,2035,OPEX Fixed,Output Capacity|Heat,1341,,EUR_2024/a,1,MW,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 5.1a (Electric boiler, 0.4-0.69 kV, steam, 1-12 bar), Row 22 (Fixed O&M costs)",electrode-boiler,*,1-5 MW,2040,OPEX Fixed,Output Capacity|Heat,1307,,EUR_2024/a,1,MW,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 5.1a (Electric boiler, 0.4-0.69 kV, steam, 1-12 bar), Row 22 (Fixed O&M costs)",electrode-boiler,*,1-5 MW,2050,OPEX Fixed,Output Capacity|Heat,1240,,EUR_2024/a,1,MW,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 5.1a (Electric boiler, 0.4-0.69 kV, steam, 1-12 bar), Row 23 (Variable O&M costs)",electrode-boiler,*,1-5 MW,2025,OPEX Variable,Output|Heat,0.674,,EUR_2024,1,MWh,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 5.1a (Electric boiler, 0.4-0.69 kV, steam, 1-12 bar), Row 23 (Variable O&M costs)",electrode-boiler,*,1-5 MW,2030,OPEX Variable,Output|Heat,0.642,,EUR_2024,1,MWh,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 5.1a (Electric boiler, 0.4-0.69 kV, steam, 1-12 bar), Row 23 (Variable O&M costs)",electrode-boiler,*,1-5 MW,2035,OPEX Variable,Output|Heat,0.627,,EUR_2024,1,MWh,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 5.1a (Electric boiler, 0.4-0.69 kV, steam, 1-12 bar), Row 23 (Variable O&M costs)",electrode-boiler,*,1-5 MW,2040,OPEX Variable,Output|Heat,0.611,,EUR_2024,1,MWh,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 5.1a (Electric boiler, 0.4-0.69 kV, steam, 1-12 bar), Row 23 (Variable O&M costs)",electrode-boiler,*,1-5 MW,2050,OPEX Variable,Output|Heat,0.578,,EUR_2024,1,MWh,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 5.1a (Electric boiler, 0.4-0.69 kV, steam, 1-12 bar), Row 12 (Technical lifetime)",electrode-boiler,*,1-5 MW,2025,Lifetime,,25,,a,,,
DEA-TIPIH-2026,"Sheet 5.1b (Electric boiler, 10 kV, steam, 1-12 bar), Row 7 (Efficiency at nominal load)",electrode-boiler,*,5-60 MW,2025,Input|Electricity,Output|Heat,1,,kWh,0.99,kWh,Electrical efficiency 99% (range 98-100%)
DEA-TIPIH-2026,"Sheet 5.1b (Electric boiler, 10 kV, steam, 1-12 bar), Row 19 (Nominal investment)",electrode-boiler,*,5-60 MW,2025,CAPEX,Output Capacity|Heat,0.11,,MEUR_2024,1,MW,Medium-voltage (10 kV) steam boiler; Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 5.1b (Electric boiler, 10 kV, steam, 1-12 bar), Row 19 (Nominal investment)",electrode-boiler,*,5-60 MW,2030,CAPEX,Output Capacity|Heat,0.1,,MEUR_2024,1,MW,Medium-voltage (10 kV) steam boiler; Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 5.1b (Electric boiler, 10 kV, steam, 1-12 bar), Row 19 (Nominal investment)",electrode-boiler,*,5-60 MW,2035,CAPEX,Output Capacity|Heat,0.1,,MEUR_2024,1,MW,Medium-voltage (10 kV) steam boiler; Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 5.1b (Electric boiler, 10 kV, steam, 1-12 bar), Row 19 (Nominal investment)",electrode-boiler,*,5-60 MW,2040,CAPEX,Output Capacity|Heat,0.1,,MEUR_2024,1,MW,Medium-voltage (10 kV) steam boiler; Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 5.1b (Electric boiler, 10 kV, steam, 1-12 bar), Row 19 (Nominal investment)",electrode-boiler,*,5-60 MW,2050,CAPEX,Output Capacity|Heat,0.1,,MEUR_2024,1,MW,Medium-voltage (10 kV) steam boiler; Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 5.1b (Electric boiler, 10 kV, steam, 1-12 bar), Row 22 (Fixed O&M costs)",electrode-boiler,*,5-60 MW,2025,OPEX Fixed,Output Capacity|Heat,1298,,EUR_2024/a,1,MW,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 5.1b (Electric boiler, 10 kV, steam, 1-12 bar), Row 22 (Fixed O&M costs)",electrode-boiler,*,5-60 MW,2030,OPEX Fixed,Output Capacity|Heat,1237,,EUR_2024/a,1,MW,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 5.1b (Electric boiler, 10 kV, steam, 1-12 bar), Row 22 (Fixed O&M costs)",electrode-boiler,*,5-60 MW,2035,OPEX Fixed,Output Capacity|Heat,1208,,EUR_2024/a,1,MW,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 5.1b (Electric boiler, 10 kV, steam, 1-12 bar), Row 22 (Fixed O&M costs)",electrode-boiler,*,5-60 MW,2040,OPEX Fixed,Output Capacity|Heat,1177,,EUR_2024/a,1,MW,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 5.1b (Electric boiler, 10 kV, steam, 1-12 bar), Row 22 (Fixed O&M costs)",electrode-boiler,*,5-60 MW,2050,OPEX Fixed,Output Capacity|Heat,1116,,EUR_2024/a,1,MW,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 5.1b (Electric boiler, 10 kV, steam, 1-12 bar), Row 23 (Variable O&M costs)",electrode-boiler,*,5-60 MW,2025,OPEX Variable,Output|Heat,0.61,,EUR_2024,1,MWh,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 5.1b (Electric boiler, 10 kV, steam, 1-12 bar), Row 23 (Variable O&M costs)",electrode-boiler,*,5-60 MW,2030,OPEX Variable,Output|Heat,0.58,,EUR_2024,1,MWh,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 5.1b (Electric boiler, 10 kV, steam, 1-12 bar), Row 23 (Variable O&M costs)",electrode-boiler,*,5-60 MW,2035,OPEX Variable,Output|Heat,0.56,,EUR_2024,1,MWh,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 5.1b (Electric boiler, 10 kV, steam, 1-12 bar), Row 23 (Variable O&M costs)",electrode-boiler,*,5-60 MW,2040,OPEX Variable,Output|Heat,0.55,,EUR_2024,1,MWh,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 5.1b (Electric boiler, 10 kV, steam, 1-12 bar), Row 23 (Variable O&M costs)",electrode-boiler,*,5-60 MW,2050,OPEX Variable,Output|Heat,0.52,,EUR_2024,1,MWh,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 5.1b (Electric boiler, 10 kV, steam, 1-12 bar), Row 12 (Technical lifetime)",electrode-boiler,*,5-60 MW,2025,Lifetime,,25,,a,,,
DEA-TIPIH-2026,"Sheet 1.1 (Traditional heat pump, up to 60°C, temp lift 40 K), Row 7 (COP at nominal load)",heat-pump-60c,*,0.5-5 MW,2025,Output|Heat,Input|Electricity,5.33,,kWh,1,kWh,COP at 40 K temperature lift; heat sink up to 60°C
DEA-TIPIH-2026,"Sheet 1.1 (Traditional heat pump, up to 60°C, temp lift 40 K), Row 7 (COP at nominal load)",heat-pump-60c,*,0.5-5 MW,2030,Output|Heat,Input|Electricity,5.49,,kWh,1,kWh,COP at 40 K temperature lift; heat sink up to 60°C
DEA-TIPIH-2026,"Sheet 1.1 (Traditional heat pump, up to 60°C, temp lift 40 K), Row 7 (COP at nominal load)",heat-pump-60c,*,0.5-5 MW,2035,Output|Heat,Input|Electricity,5.55,,kWh,1,kWh,COP at 40 K temperature lift; heat sink up to 60°C
DEA-TIPIH-2026,"Sheet 1.1 (Traditional heat pump, up to 60°C, temp lift 40 K), Row 7 (COP at nominal load)",heat-pump-60c,*,0.5-5 MW,2040,Output|Heat,Input|Electricity,5.60,,kWh,1,kWh,COP at 40 K temperature lift; heat sink up to 60°C
DEA-TIPIH-2026,"Sheet 1.1 (Traditional heat pump, up to 60°C, temp lift 40 K), Row 7 (COP at nominal load)",heat-pump-60c,*,0.5-5 MW,2050,Output|Heat,Input|Electricity,5.66,,kWh,1,kWh,COP at 40 K temperature lift; heat sink up to 60°C
DEA-TIPIH-2026,"Sheet 1.1 (Traditional heat pump, up to 60°C, temp lift 40 K), Row 19 (Nominal investment)",heat-pump-60c,*,0.5-5 MW,2025,CAPEX,Output Capacity|Heat,0.95,,MEUR_2024,1,MW,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 1.1 (Traditional heat pump, up to 60°C, temp lift 40 K), Row 19 (Nominal investment)",heat-pump-60c,*,0.5-5 MW,2030,CAPEX,Output Capacity|Heat,0.94,,MEUR_2024,1,MW,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 1.1 (Traditional heat pump, up to 60°C, temp lift 40 K), Row 19 (Nominal investment)",heat-pump-60c,*,0.5-5 MW,2035,CAPEX,Output Capacity|Heat,0.91,,MEUR_2024,1,MW,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 1.1 (Traditional heat pump, up to 60°C, temp lift 40 K), Row 19 (Nominal investment)",heat-pump-60c,*,0.5-5 MW,2040,CAPEX,Output Capacity|Heat,0.91,,MEUR_2024,1,MW,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 1.1 (Traditional heat pump, up to 60°C, temp lift 40 K), Row 19 (Nominal investment)",heat-pump-60c,*,0.5-5 MW,2050,CAPEX,Output Capacity|Heat,0.89,,MEUR_2024,1,MW,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 1.1 (Traditional heat pump, up to 60°C, temp lift 40 K), Row 22 (Fixed O&M costs)",heat-pump-60c,*,0.5-5 MW,2025,OPEX Fixed,Output Capacity|Heat,2127,,EUR_2024/a,1,MW,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 1.1 (Traditional heat pump, up to 60°C, temp lift 40 K), Row 22 (Fixed O&M costs)",heat-pump-60c,*,0.5-5 MW,2030,OPEX Fixed,Output Capacity|Heat,2095,,EUR_2024/a,1,MW,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 1.1 (Traditional heat pump, up to 60°C, temp lift 40 K), Row 22 (Fixed O&M costs)",heat-pump-60c,*,0.5-5 MW,2035,OPEX Fixed,Output Capacity|Heat,2032,,EUR_2024/a,1,MW,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 1.1 (Traditional heat pump, up to 60°C, temp lift 40 K), Row 22 (Fixed O&M costs)",heat-pump-60c,*,0.5-5 MW,2040,OPEX Fixed,Output Capacity|Heat,2032,,EUR_2024/a,1,MW,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 1.1 (Traditional heat pump, up to 60°C, temp lift 40 K), Row 22 (Fixed O&M costs)",heat-pump-60c,*,0.5-5 MW,2050,OPEX Fixed,Output Capacity|Heat,2001,,EUR_2024/a,1,MW,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 1.1 (Traditional heat pump, up to 60°C, temp lift 40 K), Row 23 (Variable O&M costs)",heat-pump-60c,*,0.5-5 MW,2025,OPEX Variable,Output|Heat,3.07,,EUR_2024,1,MWh,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 1.1 (Traditional heat pump, up to 60°C, temp lift 40 K), Row 23 (Variable O&M costs)",heat-pump-60c,*,0.5-5 MW,2030,OPEX Variable,Output|Heat,3.02,,EUR_2024,1,MWh,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 1.1 (Traditional heat pump, up to 60°C, temp lift 40 K), Row 23 (Variable O&M costs)",heat-pump-60c,*,0.5-5 MW,2035,OPEX Variable,Output|Heat,2.93,,EUR_2024,1,MWh,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 1.1 (Traditional heat pump, up to 60°C, temp lift 40 K), Row 23 (Variable O&M costs)",heat-pump-60c,*,0.5-5 MW,2040,OPEX Variable,Output|Heat,2.93,,EUR_2024,1,MWh,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 1.1 (Traditional heat pump, up to 60°C, temp lift 40 K), Row 23 (Variable O&M costs)",heat-pump-60c,*,0.5-5 MW,2050,OPEX Variable,Output|Heat,2.89,,EUR_2024,1,MWh,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 1.1 (Traditional heat pump, up to 60°C, temp lift 40 K), Row 12 (Technical lifetime)",heat-pump-60c,*,0.5-5 MW,2025,Lifetime,,25,,a,,,
DEA-TIPIH-2026,"Sheet 1.2 (Combined heating/cooling heat pump, up to 80°C, temp lift 75 K), Row 7 (COP at nominal load)",heat-pump-80c,*,0.5-5 MW,2025,Output|Heat,Input|Electricity,3.35,,kWh,1,kWh,COP at 75 K temperature lift; combined heating and cooling heat pump; heat sink up to 80°C
DEA-TIPIH-2026,"Sheet 1.2 (Combined heating/cooling heat pump, up to 80°C, temp lift 75 K), Row 7 (COP at nominal load)",heat-pump-80c,*,0.5-5 MW,2030,Output|Heat,Input|Electricity,3.43,,kWh,1,kWh,COP at 75 K temperature lift; combined heating and cooling heat pump; heat sink up to 80°C
DEA-TIPIH-2026,"Sheet 1.2 (Combined heating/cooling heat pump, up to 80°C, temp lift 75 K), Row 7 (COP at nominal load)",heat-pump-80c,*,0.5-5 MW,2035,Output|Heat,Input|Electricity,3.48,,kWh,1,kWh,COP at 75 K temperature lift; combined heating and cooling heat pump; heat sink up to 80°C
DEA-TIPIH-2026,"Sheet 1.2 (Combined heating/cooling heat pump, up to 80°C, temp lift 75 K), Row 7 (COP at nominal load)",heat-pump-80c,*,0.5-5 MW,2040,Output|Heat,Input|Electricity,3.50,,kWh,1,kWh,COP at 75 K temperature lift; combined heating and cooling heat pump; heat sink up to 80°C
DEA-TIPIH-2026,"Sheet 1.2 (Combined heating/cooling heat pump, up to 80°C, temp lift 75 K), Row 7 (COP at nominal load)",heat-pump-80c,*,0.5-5 MW,2050,Output|Heat,Input|Electricity,3.53,,kWh,1,kWh,COP at 75 K temperature lift; combined heating and cooling heat pump; heat sink up to 80°C
DEA-TIPIH-2026,"Sheet 1.2 (Combined heating/cooling heat pump, up to 80°C, temp lift 75 K), Row 19 (Nominal investment)",heat-pump-80c,*,0.5-5 MW,2025,CAPEX,Output Capacity|Heat,0.95,,MEUR_2024,1,MW,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 1.2 (Combined heating/cooling heat pump, up to 80°C, temp lift 75 K), Row 19 (Nominal investment)",heat-pump-80c,*,0.5-5 MW,2030,CAPEX,Output Capacity|Heat,0.94,,MEUR_2024,1,MW,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 1.2 (Combined heating/cooling heat pump, up to 80°C, temp lift 75 K), Row 19 (Nominal investment)",heat-pump-80c,*,0.5-5 MW,2035,CAPEX,Output Capacity|Heat,0.91,,MEUR_2024,1,MW,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 1.2 (Combined heating/cooling heat pump, up to 80°C, temp lift 75 K), Row 19 (Nominal investment)",heat-pump-80c,*,0.5-5 MW,2040,CAPEX,Output Capacity|Heat,0.91,,MEUR_2024,1,MW,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 1.2 (Combined heating/cooling heat pump, up to 80°C, temp lift 75 K), Row 19 (Nominal investment)",heat-pump-80c,*,0.5-5 MW,2050,CAPEX,Output Capacity|Heat,0.89,,MEUR_2024,1,MW,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 1.2 (Combined heating/cooling heat pump, up to 80°C, temp lift 75 K), Row 22 (Fixed O&M costs)",heat-pump-80c,*,0.5-5 MW,2025,OPEX Fixed,Output Capacity|Heat,2127,,EUR_2024/a,1,MW,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 1.2 (Combined heating/cooling heat pump, up to 80°C, temp lift 75 K), Row 22 (Fixed O&M costs)",heat-pump-80c,*,0.5-5 MW,2030,OPEX Fixed,Output Capacity|Heat,2095,,EUR_2024/a,1,MW,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 1.2 (Combined heating/cooling heat pump, up to 80°C, temp lift 75 K), Row 22 (Fixed O&M costs)",heat-pump-80c,*,0.5-5 MW,2035,OPEX Fixed,Output Capacity|Heat,2032,,EUR_2024/a,1,MW,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 1.2 (Combined heating/cooling heat pump, up to 80°C, temp lift 75 K), Row 22 (Fixed O&M costs)",heat-pump-80c,*,0.5-5 MW,2040,OPEX Fixed,Output Capacity|Heat,2032,,EUR_2024/a,1,MW,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 1.2 (Combined heating/cooling heat pump, up to 80°C, temp lift 75 K), Row 22 (Fixed O&M costs)",heat-pump-80c,*,0.5-5 MW,2050,OPEX Fixed,Output Capacity|Heat,2001,,EUR_2024/a,1,MW,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 1.2 (Combined heating/cooling heat pump, up to 80°C, temp lift 75 K), Row 23 (Variable O&M costs)",heat-pump-80c,*,0.5-5 MW,2025,OPEX Variable,Output|Heat,3.07,,EUR_2024,1,MWh,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 1.2 (Combined heating/cooling heat pump, up to 80°C, temp lift 75 K), Row 23 (Variable O&M costs)",heat-pump-80c,*,0.5-5 MW,2030,OPEX Variable,Output|Heat,3.02,,EUR_2024,1,MWh,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 1.2 (Combined heating/cooling heat pump, up to 80°C, temp lift 75 K), Row 23 (Variable O&M costs)",heat-pump-80c,*,0.5-5 MW,2035,OPEX Variable,Output|Heat,2.93,,EUR_2024,1,MWh,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 1.2 (Combined heating/cooling heat pump, up to 80°C, temp lift 75 K), Row 23 (Variable O&M costs)",heat-pump-80c,*,0.5-5 MW,2040,OPEX Variable,Output|Heat,2.93,,EUR_2024,1,MWh,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 1.2 (Combined heating/cooling heat pump, up to 80°C, temp lift 75 K), Row 23 (Variable O&M costs)",heat-pump-80c,*,0.5-5 MW,2050,OPEX Variable,Output|Heat,2.89,,EUR_2024,1,MWh,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 1.2 (Combined heating/cooling heat pump, up to 80°C, temp lift 75 K), Row 12 (Technical lifetime)",heat-pump-80c,*,0.5-5 MW,2025,Lifetime,,25,,a,,,
DEA-TIPIH-2026,"Sheet 2.a (High-temperature heat pump, up to 125°C, temp lift 65 K), Row 7 (COP at nominal load)",heat-pump-125c,*,0.3-25 MW,2025,Output|Heat,Input|Electricity,2.75,,kWh,1,kWh,COP at 65 K temperature lift; heat sink up to 125°C
DEA-TIPIH-2026,"Sheet 2.a (High-temperature heat pump, up to 125°C, temp lift 65 K), Row 7 (COP at nominal load)",heat-pump-125c,*,0.3-25 MW,2030,Output|Heat,Input|Electricity,2.85,,kWh,1,kWh,COP at 65 K temperature lift; heat sink up to 125°C
DEA-TIPIH-2026,"Sheet 2.a (High-temperature heat pump, up to 125°C, temp lift 65 K), Row 7 (COP at nominal load)",heat-pump-125c,*,0.3-25 MW,2035,Output|Heat,Input|Electricity,2.90,,kWh,1,kWh,COP at 65 K temperature lift; heat sink up to 125°C
DEA-TIPIH-2026,"Sheet 2.a (High-temperature heat pump, up to 125°C, temp lift 65 K), Row 7 (COP at nominal load)",heat-pump-125c,*,0.3-25 MW,2040,Output|Heat,Input|Electricity,2.95,,kWh,1,kWh,COP at 65 K temperature lift; heat sink up to 125°C
DEA-TIPIH-2026,"Sheet 2.a (High-temperature heat pump, up to 125°C, temp lift 65 K), Row 7 (COP at nominal load)",heat-pump-125c,*,0.3-25 MW,2050,Output|Heat,Input|Electricity,3.00,,kWh,1,kWh,COP at 65 K temperature lift; heat sink up to 125°C
DEA-TIPIH-2026,"Sheet 2.a (High-temperature heat pump, up to 125°C, temp lift 65 K), Row 22 (Nominal investment)",heat-pump-125c,*,0.3-25 MW,2025,CAPEX,Output Capacity|Heat,1.2,,MEUR_2024,1,MW,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 2.a (High-temperature heat pump, up to 125°C, temp lift 65 K), Row 22 (Nominal investment)",heat-pump-125c,*,0.3-25 MW,2030,CAPEX,Output Capacity|Heat,1.15,,MEUR_2024,1,MW,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 2.a (High-temperature heat pump, up to 125°C, temp lift 65 K), Row 22 (Nominal investment)",heat-pump-125c,*,0.3-25 MW,2035,CAPEX,Output Capacity|Heat,1.1,,MEUR_2024,1,MW,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 2.a (High-temperature heat pump, up to 125°C, temp lift 65 K), Row 22 (Nominal investment)",heat-pump-125c,*,0.3-25 MW,2040,CAPEX,Output Capacity|Heat,1.05,,MEUR_2024,1,MW,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 2.a (High-temperature heat pump, up to 125°C, temp lift 65 K), Row 22 (Nominal investment)",heat-pump-125c,*,0.3-25 MW,2050,CAPEX,Output Capacity|Heat,1.0,,MEUR_2024,1,MW,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 2.a (High-temperature heat pump, up to 125°C, temp lift 65 K), Row 25 (Fixed O&M costs)",heat-pump-125c,*,0.3-25 MW,2025,OPEX Fixed,Output Capacity|Heat,2494,,EUR_2024/a,1,MW,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 2.a (High-temperature heat pump, up to 125°C, temp lift 65 K), Row 25 (Fixed O&M costs)",heat-pump-125c,*,0.3-25 MW,2030,OPEX Fixed,Output Capacity|Heat,2456,,EUR_2024/a,1,MW,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 2.a (High-temperature heat pump, up to 125°C, temp lift 65 K), Row 25 (Fixed O&M costs)",heat-pump-125c,*,0.3-25 MW,2035,OPEX Fixed,Output Capacity|Heat,2382,,EUR_2024/a,1,MW,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 2.a (High-temperature heat pump, up to 125°C, temp lift 65 K), Row 25 (Fixed O&M costs)",heat-pump-125c,*,0.3-25 MW,2040,OPEX Fixed,Output Capacity|Heat,2382,,EUR_2024/a,1,MW,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 2.a (High-temperature heat pump, up to 125°C, temp lift 65 K), Row 25 (Fixed O&M costs)",heat-pump-125c,*,0.3-25 MW,2050,OPEX Fixed,Output Capacity|Heat,2345,,EUR_2024/a,1,MW,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 2.a (High-temperature heat pump, up to 125°C, temp lift 65 K), Row 26 (Variable O&M costs)",heat-pump-125c,*,0.3-25 MW,2025,OPEX Variable,Output|Heat,3.6,,EUR_2024,1,MWh,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 2.a (High-temperature heat pump, up to 125°C, temp lift 65 K), Row 26 (Variable O&M costs)",heat-pump-125c,*,0.3-25 MW,2030,OPEX Variable,Output|Heat,3.54,,EUR_2024,1,MWh,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 2.a (High-temperature heat pump, up to 125°C, temp lift 65 K), Row 26 (Variable O&M costs)",heat-pump-125c,*,0.3-25 MW,2035,OPEX Variable,Output|Heat,3.43,,EUR_2024,1,MWh,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 2.a (High-temperature heat pump, up to 125°C, temp lift 65 K), Row 26 (Variable O&M costs)",heat-pump-125c,*,0.3-25 MW,2040,OPEX Variable,Output|Heat,3.43,,EUR_2024,1,MWh,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 2.a (High-temperature heat pump, up to 125°C, temp lift 65 K), Row 26 (Variable O&M costs)",heat-pump-125c,*,0.3-25 MW,2050,OPEX Variable,Output|Heat,3.39,,EUR_2024,1,MWh,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 2.a (High-temperature heat pump, up to 125°C, temp lift 65 K), Row 12 (Technical lifetime)",heat-pump-125c,*,0.3-25 MW,2025,Lifetime,,20,,a,,,
DEA-TIPIH-2026,"Sheet 2.b (High-temperature heat pump, up to 150°C, temp lift 65 K), Row 7 (COP at nominal load)",heat-pump-150c,*,*,2025,Output|Heat,Input|Electricity,2.75,,kWh,1,kWh,COP at 65 K temperature lift; heat sink up to 150°C
DEA-TIPIH-2026,"Sheet 2.b (High-temperature heat pump, up to 150°C, temp lift 65 K), Row 7 (COP at nominal load)",heat-pump-150c,*,*,2030,Output|Heat,Input|Electricity,2.85,,kWh,1,kWh,COP at 65 K temperature lift; heat sink up to 150°C
DEA-TIPIH-2026,"Sheet 2.b (High-temperature heat pump, up to 150°C, temp lift 65 K), Row 7 (COP at nominal load)",heat-pump-150c,*,*,2035,Output|Heat,Input|Electricity,2.90,,kWh,1,kWh,COP at 65 K temperature lift; heat sink up to 150°C
DEA-TIPIH-2026,"Sheet 2.b (High-temperature heat pump, up to 150°C, temp lift 65 K), Row 7 (COP at nominal load)",heat-pump-150c,*,*,2040,Output|Heat,Input|Electricity,2.95,,kWh,1,kWh,COP at 65 K temperature lift; heat sink up to 150°C
DEA-TIPIH-2026,"Sheet 2.b (High-temperature heat pump, up to 150°C, temp lift 65 K), Row 7 (COP at nominal load)",heat-pump-150c,*,*,2050,Output|Heat,Input|Electricity,3.00,,kWh,1,kWh,COP at 65 K temperature lift; heat sink up to 150°C
DEA-TIPIH-2026,"Sheet 2.b (High-temperature heat pump, up to 150°C, temp lift 65 K), Row 22 (Nominal investment)",heat-pump-150c,*,*,2025,CAPEX,Output Capacity|Heat,1.55,,MEUR_2024,1,MW,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 2.b (High-temperature heat pump, up to 150°C, temp lift 65 K), Row 22 (Nominal investment)",heat-pump-150c,*,*,2030,CAPEX,Output Capacity|Heat,1.50,,MEUR_2024,1,MW,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 2.b (High-temperature heat pump, up to 150°C, temp lift 65 K), Row 22 (Nominal investment)",heat-pump-150c,*,*,2035,CAPEX,Output Capacity|Heat,1.45,,MEUR_2024,1,MW,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 2.b (High-temperature heat pump, up to 150°C, temp lift 65 K), Row 22 (Nominal investment)",heat-pump-150c,*,*,2040,CAPEX,Output Capacity|Heat,1.4,,MEUR_2024,1,MW,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 2.b (High-temperature heat pump, up to 150°C, temp lift 65 K), Row 22 (Nominal investment)",heat-pump-150c,*,*,2050,CAPEX,Output Capacity|Heat,1.35,,MEUR_2024,1,MW,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 2.b (High-temperature heat pump, up to 150°C, temp lift 65 K), Row 25 (Fixed O&M costs)",heat-pump-150c,*,*,2025,OPEX Fixed,Output Capacity|Heat,2494,,EUR_2024/a,1,MW,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 2.b (High-temperature heat pump, up to 150°C, temp lift 65 K), Row 25 (Fixed O&M costs)",heat-pump-150c,*,*,2030,OPEX Fixed,Output Capacity|Heat,2456,,EUR_2024/a,1,MW,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 2.b (High-temperature heat pump, up to 150°C, temp lift 65 K), Row 25 (Fixed O&M costs)",heat-pump-150c,*,*,2035,OPEX Fixed,Output Capacity|Heat,2382,,EUR_2024/a,1,MW,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 2.b (High-temperature heat pump, up to 150°C, temp lift 65 K), Row 25 (Fixed O&M costs)",heat-pump-150c,*,*,2040,OPEX Fixed,Output Capacity|Heat,2382,,EUR_2024/a,1,MW,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 2.b (High-temperature heat pump, up to 150°C, temp lift 65 K), Row 25 (Fixed O&M costs)",heat-pump-150c,*,*,2050,OPEX Fixed,Output Capacity|Heat,2345,,EUR_2024/a,1,MW,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 2.b (High-temperature heat pump, up to 150°C, temp lift 65 K), Row 26 (Variable O&M costs)",heat-pump-150c,*,*,2025,OPEX Variable,Output|Heat,3.6,,EUR_2024,1,MWh,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 2.b (High-temperature heat pump, up to 150°C, temp lift 65 K), Row 26 (Variable O&M costs)",heat-pump-150c,*,*,2025,OPEX Variable,Output|Heat,3.54,,EUR_2024,1,MWh,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 2.b (High-temperature heat pump, up to 150°C, temp lift 65 K), Row 26 (Variable O&M costs)",heat-pump-150c,*,*,2025,OPEX Variable,Output|Heat,3.43,,EUR_2024,1,MWh,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 2.b (High-temperature heat pump, up to 150°C, temp lift 65 K), Row 26 (Variable O&M costs)",heat-pump-150c,*,*,2025,OPEX Variable,Output|Heat,3.43,,EUR_2024,1,MWh,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 2.b (High-temperature heat pump, up to 150°C, temp lift 65 K), Row 26 (Variable O&M costs)",heat-pump-150c,*,*,2050,OPEX Variable,Output|Heat,3.39,,EUR_2024,1,MWh,Source reports EUR 2025; EUR_2024 used as proxy (EUR_2025 not registered in cet-units)
DEA-TIPIH-2026,"Sheet 2.b (High-temperature heat pump, up to 150°C, temp lift 65 K), Row 12 (Technical lifetime)",heat-pump-150c,*,*,2025,Lifetime,,20,,a,,,
Pieper-2018,"Table 2 (Flue gas, 0.5 MW)",*,flue-gas,0.5 MW,2018,CAPEX,Output Capacity|Heat,0.63,,MEUR_2018,1,MW,"Total investment cost; includes HP unit, heat source access, construction, electrical, and consulting; based on cost correlations fitted to 26+ Danish DH HP projects (2009-2017)"
Pieper-2018,"Table 2 (Flue gas, 1 MW)",*,flue-gas,1 MW,2018,CAPEX,Output Capacity|Heat,0.53,,MEUR_2018,1,MW,"Total investment cost; includes HP unit, heat source access, construction, electrical, and consulting; based on cost correlations fitted to 26+ Danish DH HP projects (2009-2017)"
Pieper-2018,"Table 2 (Flue gas, 4 MW)",*,flue-gas,4 MW,2018,CAPEX,Output Capacity|Heat,0.46,,MEUR_2018,1,MW,"Total investment cost; includes HP unit, heat source access, construction, electrical, and consulting; based on cost correlations fitted to 26+ Danish DH HP projects (2009-2017)"
Pieper-2018,"Table 2 (Flue gas, 10 MW)",*,flue-gas,10 MW,2018,CAPEX,Output Capacity|Heat,0.44,,MEUR_2018,1,MW,"Total investment cost; includes HP unit, heat source access, construction, electrical, and consulting; based on cost correlations fitted to 26+ Danish DH HP projects (2009-2017)"
Pieper-2018,"Table 2 (Sewage water, 0.5 MW)",*,sewage-water,0.5 MW,2018,CAPEX,Output Capacity|Heat,1.91,,MEUR_2018,1,MW,"Total investment cost; includes HP unit, heat source access, construction, electrical, and consulting; based on cost correlations fitted to 26+ Danish DH HP projects (2009-2017)"
Pieper-2018,"Table 2 (Sewage water, 1 MW)",*,sewage-water,1 MW,2018,CAPEX,Output Capacity|Heat,1.23,,MEUR_2018,1,MW,"Total investment cost; includes HP unit, heat source access, construction, electrical, and consulting; based on cost correlations fitted to 26+ Danish DH HP projects (2009-2017)"
Pieper-2018,"Table 2 (Sewage water, 4 MW)",*,sewage-water,4 MW,2018,CAPEX,Output Capacity|Heat,0.72,,MEUR_2018,1,MW,"Total investment cost; includes HP unit, heat source access, construction, electrical, and consulting; based on cost correlations fitted to 26+ Danish DH HP projects (2009-2017)"
Pieper-2018,"Table 2 (Sewage water, 10 MW)",*,sewage-water,10 MW,2018,CAPEX,Output Capacity|Heat,0.62,,MEUR_2018,1,MW,"Total investment cost; includes HP unit, heat source access, construction, electrical, and consulting; based on cost correlations fitted to 26+ Danish DH HP projects (2009-2017)"
Pieper-2018,"Table 2 (Excess heat, 0.5 MW)",*,excess-heat,0.5 MW,2018,CAPEX,Output Capacity|Heat,1.3,,MEUR_2018,1,MW,"Total investment cost; includes HP unit, heat source access, construction, electrical, and consulting; based on cost correlations fitted to 26+ Danish DH HP projects (2009-2017)"
Pieper-2018,"Table 2 (Excess heat, 1 MW)",*,excess-heat,1 MW,2018,CAPEX,Output Capacity|Heat,0.97,,MEUR_2018,1,MW,"Total investment cost; includes HP unit, heat source access, construction, electrical, and consulting; based on cost correlations fitted to 26+ Danish DH HP projects (2009-2017)"
Pieper-2018,"Table 2 (Excess heat, 4 MW)",*,excess-heat,4 MW,2018,CAPEX,Output Capacity|Heat,0.72,,MEUR_2018,1,MW,"Total investment cost; includes HP unit, heat source access, construction, electrical, and consulting; based on cost correlations fitted to 26+ Danish DH HP projects (2009-2017)"
Pieper-2018,"Table 2 (Excess heat, 10 MW)",*,excess-heat,10 MW,2018,CAPEX,Output Capacity|Heat,0.67,,MEUR_2018,1,MW,"Total investment cost; includes HP unit, heat source access, construction, electrical, and consulting; based on cost correlations fitted to 26+ Danish DH HP projects (2009-2017)"
Pieper-2018,"Table 2 (Groundwater, 0.5 MW)",*,groundwater,0.5 MW,2018,CAPEX,Output Capacity|Heat,1.72,,MEUR_2018,1,MW,"Total investment cost; includes HP unit, heat source access, construction, electrical, and consulting; based on cost correlations fitted to 26+ Danish DH HP projects (2009-2017)"
Pieper-2018,"Table 2 (Groundwater, 1 MW)",*,groundwater,1 MW,2018,CAPEX,Output Capacity|Heat,1.18,,MEUR_2018,1,MW,"Total investment cost; includes HP unit, heat source access, construction, electrical, and consulting; based on cost correlations fitted to 26+ Danish DH HP projects (2009-2017)"
Pieper-2018,"Table 2 (Groundwater, 4 MW)",*,groundwater,4 MW,2018,CAPEX,Output Capacity|Heat,0.77,,MEUR_2018,1,MW,"Total investment cost; includes HP unit, heat source access, construction, electrical, and consulting; based on cost correlations fitted to 26+ Danish DH HP projects (2009-2017)"
Pieper-2018,"Table 2 (Groundwater, 10 MW)",*,groundwater,10 MW,2018,CAPEX,Output Capacity|Heat,0.69,,MEUR_2018,1,MW,"Total investment cost; includes HP unit, heat source access, construction, electrical, and consulting; based on cost correlations fitted to 26+ Danish DH HP projects (2009-2017)"
Pieper-2018,"Table 2 (Air, 0.5 MW)",*,air,0.5 MW,2018,CAPEX,Output Capacity|Heat,1.12,,MEUR_2018,1,MW,"Total investment cost; includes HP unit, heat source access, construction, electrical, and consulting; based on cost correlations fitted to 26+ Danish DH HP projects (2009-2017)"
Pieper-2018,"Table 2 (Air, 1 MW)",*,air,1 MW,2018,CAPEX,Output Capacity|Heat,0.9,,MEUR_2018,1,MW,"Total investment cost; includes HP unit, heat source access, construction, electrical, and consulting; based on cost correlations fitted to 26+ Danish DH HP projects (2009-2017)"
Pieper-2018,"Table 2 (Air, 4 MW)",*,air,4 MW,2018,CAPEX,Output Capacity|Heat,0.73,,MEUR_2018,1,MW,"Total investment cost; includes HP unit, heat source access, construction, electrical, and consulting; based on cost correlations fitted to 26+ Danish DH HP projects (2009-2017)"
Pieper-2018,"Table 2 (Air, 10 MW)",*,air,10 MW,2018,CAPEX,Output Capacity|Heat,0.7,,MEUR_2018,1,MW,"Total investment cost; includes HP unit, heat source access, construction, electrical, and consulting; based on cost correlations fitted to 26+ Danish DH HP projects (2009-2017)"